
<!DOCTYPE html>

<html>
  <head>
    <meta charset="utf-8" />
    <meta name="viewport" content="width=device-width, initial-scale=1.0" /><meta name="generator" content="Docutils 0.17.1: http://docutils.sourceforge.net/" />

    <title>risk levels: &#8212; Light-Hearted Technical File</title>
    
  <!-- Loaded before other Sphinx assets -->
  <link href="_static/styles/theme.css?digest=1999514e3f237ded88cf" rel="stylesheet">
<link href="_static/styles/pydata-sphinx-theme.css?digest=1999514e3f237ded88cf" rel="stylesheet">

    
  <link rel="stylesheet"
    href="_static/vendor/fontawesome/5.13.0/css/all.min.css">
  <link rel="preload" as="font" type="font/woff2" crossorigin
    href="_static/vendor/fontawesome/5.13.0/webfonts/fa-solid-900.woff2">
  <link rel="preload" as="font" type="font/woff2" crossorigin
    href="_static/vendor/fontawesome/5.13.0/webfonts/fa-brands-400.woff2">

    <link rel="stylesheet" type="text/css" href="_static/pygments.css" />
    <link rel="stylesheet" href="_static/styles/sphinx-book-theme.css?digest=5115cc725059bd94278eecd172e13a965bf8f5a9" type="text/css" />
    <link rel="stylesheet" type="text/css" href="_static/togglebutton.css" />
    <link rel="stylesheet" type="text/css" href="_static/copybutton.css" />
    <link rel="stylesheet" type="text/css" href="_static/mystnb.css" />
    <link rel="stylesheet" type="text/css" href="_static/sphinx-thebe.css" />
    <link rel="stylesheet" type="text/css" href="_static/design-style.b7bb847fb20b106c3d81b95245e65545.min.css" />
    
  <!-- Pre-loaded scripts that we'll load fully later -->
  <link rel="preload" as="script" href="_static/scripts/pydata-sphinx-theme.js?digest=1999514e3f237ded88cf">

    <script data-url_root="./" id="documentation_options" src="_static/documentation_options.js"></script>
    <script src="_static/jquery.js"></script>
    <script src="_static/underscore.js"></script>
    <script src="_static/doctools.js"></script>
    <script src="_static/clipboard.min.js"></script>
    <script src="_static/copybutton.js"></script>
    <script src="_static/scripts/sphinx-book-theme.js?digest=9c920249402e914e316237a7dbc6769907cce411"></script>
    <script>let toggleHintShow = 'Click to show';</script>
    <script>let toggleHintHide = 'Click to hide';</script>
    <script>let toggleOpenOnPrint = 'true';</script>
    <script src="_static/togglebutton.js"></script>
    <script>var togglebuttonSelector = '.toggle, .admonition.dropdown, .tag_hide_input div.cell_input, .tag_hide-input div.cell_input, .tag_hide_output div.cell_output, .tag_hide-output div.cell_output, .tag_hide_cell.cell, .tag_hide-cell.cell';</script>
    <script src="_static/design-tabs.js"></script>
    <script>const THEBE_JS_URL = "https://unpkg.com/thebe@0.8.2/lib/index.js"
const thebe_selector = ".thebe,.cell"
const thebe_selector_input = "pre"
const thebe_selector_output = ".output, .cell_output"
</script>
    <script async="async" src="_static/sphinx-thebe.js"></script>
    <link rel="index" title="Index" href="genindex.html" />
    <link rel="search" title="Search" href="search.html" />
    <meta name="viewport" content="width=device-width, initial-scale=1" />
    <meta name="docsearch:language" content="None">
    

    <!-- Google Analytics -->
    
  </head>
  <body data-spy="scroll" data-target="#bd-toc-nav" data-offset="60">
<!-- Checkboxes to toggle the left sidebar -->
<input type="checkbox" class="sidebar-toggle" name="__navigation" id="__navigation" aria-label="Toggle navigation sidebar">
<label class="overlay overlay-navbar" for="__navigation">
    <div class="visually-hidden">Toggle navigation sidebar</div>
</label>
<!-- Checkboxes to toggle the in-page toc -->
<input type="checkbox" class="sidebar-toggle" name="__page-toc" id="__page-toc" aria-label="Toggle in-page Table of Contents">
<label class="overlay overlay-pagetoc" for="__page-toc">
    <div class="visually-hidden">Toggle in-page Table of Contents</div>
</label>
<!-- Headers at the top -->
<div class="announcement header-item noprint"></div>
<div class="header header-item noprint"></div>

    
    <div class="container-fluid" id="banner"></div>

    

    <div class="container-xl">
      <div class="row">
          
<!-- Sidebar -->
<div class="bd-sidebar noprint" id="site-navigation">
    <div class="bd-sidebar__content">
        <div class="bd-sidebar__top"><div class="navbar-brand-box">
    <a class="navbar-brand text-wrap" href="index.html">
      
        <!-- `logo` is deprecated in Sphinx 4.0, so remove this when we stop supporting 3 -->
        
      
      
      <img src="_static/light-hearted-logo.png" class="logo" alt="logo">
      
      
      <h1 class="site-logo" id="site-title">Light-Hearted Technical File</h1>
      
    </a>
</div><form class="bd-search d-flex align-items-center" action="search.html" method="get">
  <i class="icon fas fa-search"></i>
  <input type="search" class="form-control" name="q" id="search-input" placeholder="Search this book..." aria-label="Search this book..." autocomplete="off" >
</form><nav class="bd-links" id="bd-docs-nav" aria-label="Main">
    <div class="bd-toc-item active">
        
        <ul class="nav bd-sidenav bd-sidenav__home-link">
            <li class="toctree-l1">
                <a class="reference internal" href="intro.html">
                    Light-Hearted Techical File
                </a>
            </li>
        </ul>
        <ul class="nav bd-sidenav">
 <li class="toctree-l1">
  <a class="reference internal" href="Instruction-for-use.html">
   Instructions for Use
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="Device%20Labels.html">
   Device Labels
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="Device-Clinical-Experience.html">
   Clinical  Experience
  </a>
 </li>
 <li class="toctree-l1">
  <a class="reference internal" href="hardware%20and%20software%20design%20and%20specifications.html">
   Software and Hardware Design Specification
  </a>
 </li>
</ul>

    </div>
</nav></div>
        <div class="bd-sidebar__bottom">
             <!-- To handle the deprecated key -->
            
            <div class="navbar_extra_footer">
            Powered by <a href="https://jupyterbook.org">Jupyter Book</a>
            </div>
            
        </div>
    </div>
    <div id="rtd-footer-container"></div>
</div>


          


          
<!-- A tiny helper pixel to detect if we've scrolled -->
<div class="sbt-scroll-pixel-helper"></div>
<!-- Main content -->
<div class="col py-0 content-container">
    
    <div class="header-article row sticky-top noprint">
        



<div class="col py-1 d-flex header-article-main">
    <div class="header-article__left">
        
        <label for="__navigation"
  class="headerbtn"
  data-toggle="tooltip"
data-placement="right"
title="Toggle navigation"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-bars"></i>
  </span>

</label>

        
    </div>
    <div class="header-article__right">
<button onclick="toggleFullScreen()"
  class="headerbtn"
  data-toggle="tooltip"
data-placement="bottom"
title="Fullscreen mode"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-expand"></i>
  </span>

</button>

<div class="menu-dropdown menu-dropdown-download-buttons">
  <button class="headerbtn menu-dropdown__trigger"
      aria-label="Download this page">
      <i class="fas fa-download"></i>
  </button>
  <div class="menu-dropdown__content">
    <ul>
      <li>
        <a href="_sources/hazard-log.md"
   class="headerbtn"
   data-toggle="tooltip"
data-placement="left"
title="Download source file"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-file"></i>
  </span>
<span class="headerbtn__text-container">.md</span>
</a>

      </li>
      
      <li>
        
<button onclick="printPdf(this)"
  class="headerbtn"
  data-toggle="tooltip"
data-placement="left"
title="Print to PDF"
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-file-pdf"></i>
  </span>
<span class="headerbtn__text-container">.pdf</span>
</button>

      </li>
      
    </ul>
  </div>
</div>
<label for="__page-toc"
  class="headerbtn headerbtn-page-toc"
  
>
  

<span class="headerbtn__icon-container">
  <i class="fas fa-list"></i>
  </span>

</label>

    </div>
</div>

<!-- Table of contents -->
<div class="col-md-3 bd-toc show noprint">
    <div class="tocsection onthispage pt-5 pb-3">
        <i class="fas fa-list"></i> Contents
    </div>
    <nav id="bd-toc-nav" aria-label="Page">
        <ul class="visible nav section-nav flex-column">
 <li class="toc-h1 nav-item toc-entry">
  <a class="reference internal nav-link" href="#">
   risk levels:
  </a>
 </li>
 <li class="toc-h1 nav-item toc-entry">
  <a class="reference internal nav-link" href="#risk-probability-levels">
   risk probability levels:
  </a>
 </li>
 <li class="toc-h1 nav-item toc-entry">
  <a class="reference internal nav-link" href="#risk-acceptability-matrix">
   risk acceptability matrix:
  </a>
 </li>
</ul>

    </nav>
</div>
    </div>
    <div class="article row">
        <div class="col pl-md-3 pl-lg-5 content-container">
            <!-- Table of contents that is only displayed when printing the page -->
            <div id="jb-print-docs-body" class="onlyprint">
                <h1>risk levels:</h1>
                <!-- Table of contents -->
                <div id="print-main-content">
                    <div id="jb-print-toc">
                        
                        <div>
                            <h2> Contents </h2>
                        </div>
                        <nav aria-label="Page">
                            <ul class="visible nav section-nav flex-column">
 <li class="toc-h1 nav-item toc-entry">
  <a class="reference internal nav-link" href="#">
   risk levels:
  </a>
 </li>
 <li class="toc-h1 nav-item toc-entry">
  <a class="reference internal nav-link" href="#risk-probability-levels">
   risk probability levels:
  </a>
 </li>
 <li class="toc-h1 nav-item toc-entry">
  <a class="reference internal nav-link" href="#risk-acceptability-matrix">
   risk acceptability matrix:
  </a>
 </li>
</ul>

                        </nav>
                    </div>
                </div>
            </div>
            <main id="main-content" role="main">
                
              <div>
                
  <section class="tex2jax_ignore mathjax_ignore" id="risk-levels">
<h1>risk levels:<a class="headerlink" href="#risk-levels" title="Permalink to this headline">#</a></h1>
<ol class="simple">
<li><p>label: Low
description: Acceptable</p></li>
<li><p>label: Medium
description: Investigate further risk reduction</p></li>
<li><p>label: High
description: Unacceptable</p></li>
</ol>
</section>
<section class="tex2jax_ignore mathjax_ignore" id="risk-probability-levels">
<h1>risk probability levels:<a class="headerlink" href="#risk-probability-levels" title="Permalink to this headline">#</a></h1>
<ol class="simple">
<li><p>label: Low
description: Unlikely</p></li>
<li><p>label: Medium
description: Somewhat likely</p></li>
<li><p>label: High
description: Likely
risk_severity_levels:</p></li>
<li><p>label: Negligible
description: Inconvenience or temporary discomfort</p></li>
<li><p>label: Minor
description: Results in temporary injury or impairment not requiring professional medical intervention</p></li>
<li><p>label: Serious
description: Results in injury or impairment requiring professional medical intervention</p></li>
<li><p>label: Critical
description: Results in permanent impairment or life-threatening injury</p></li>
<li><p>label: Catastrophic
description: Results in patient death</p></li>
</ol>
</section>
<section class="tex2jax_ignore mathjax_ignore" id="risk-acceptability-matrix">
<h1>risk acceptability matrix:<a class="headerlink" href="#risk-acceptability-matrix" title="Permalink to this headline">#</a></h1>
<div class="highlight-none notranslate"><div class="highlight"><pre><span></span>1.[Low, Low, Low, Low, Low]
2.[Low, Low, Low, Low, Medium]
3.[Low, Low, Low, Medium, Medium]
4.[Low, Low, Medium, Medium, High]
5.[Low, Medium, Medium, High, High]
</pre></div>
</div>
<p>risks:
1.hazard_id : SYNCT-HZ-001
hazard_description : Incorrect Hounsfield units assigned to tissues
potential_clinical_impact : Incorrect dose distribution calculated, leading to mistreatment (incorrect treatment such as over irradiation of OARs and poor coverage of target) or patient delays. Patient reverts to CT pathway -&gt; Patient delays
possible_causes : NN unable to process unfamiliar data.  Patient anatomy not representative of training data. Patient scanned with incorrect orientation (non-HFS)
existing_controls : Checking and treatment planning to check HU values Thresholding tools on eclipse Diamond check &gt; forces patient to water, checks dose distribution within tolerance
initial_severity : Major
initial_likelihood: Low
initial_risk : 3
design_controls: Mean HU value Histogram analysis of HU Acceptable range -1000HU to 2000HU  Comparing Volumes between CT and MRIs  Geometric scaling check &gt; threshold on CT and MR &gt; Mean distance to agreement, DICE, Volume check.
final_likelihood: Very Low
final_risk: 2</p>
<div class="highlight-none notranslate"><div class="highlight"><pre><span></span>  2.hazard_id : SYNCT-HZ-002
  hazard_description : Wrong series/study sent
  potential_clinical_impact : Incorrect HU values assigned to tissues, gives incorrect dose distribution -&gt; mistreatment or patient delays.  No SynCT generated for patient.  Correct series to be resent -&gt; Slight delay in pathway.  Re-imaging of patient -&gt; longer delay in pathway
  possible_causes : Poor / lack of training
  existing_controls : Work instruction for radiographers.  Written instruction at end of MR protocol.
  initial_severity : Minor
  initial_likelihood: Low
  initial_risk : 1
  design_controls: is_valid_function, Check to confirm Series name, Scanner, modality
  final_likelihood: Very Low
  final_risk: 1

  3.hazard_id : SYNCT-HZ-003
  hazard_description : Incorrect Protocol used for MRI imaging
  potential_clinical_impact : No SynCT generated for patient Re-imaging of patient, delays in patient pathway.
  possible_causes : Poor / lack of training Protocol not available. Clinician error on request form MRI vetting team book onto wrong MR scanner.
  existing_controls : Work Instruction for radiographer.  Work instruction for clinicians for EPR referral. Availability of protocol on MR console.
  initial_severity : Minor
  initial_likelihood: Very low
  initial_risk : 1
  design_controls:
  final_likelihood: Very Low
  final_risk: 1

  4.hazard_id : SYNCT-HZ-004
  hazard_description : Acquisition protocol parameters changed or alternative coil used on MR. Causes change in geometric distortion, signal intensity, scanned anatomy, FOV, missing tissue.
  potential_clinical_impact : Incorrect HU values assigned to tissues, gives incorrect dose distribution -&gt; mistreatment or patient delays.  Geometric distortion affects dose distribution -&gt; mistreatment or patient delays.
  possible_causes : Optimisation of parameter by MR radiographer.  Changes to protocol during update removal of protocol during update
  existing_controls : Protocol is locked between patients but can be tweeked when scanning.  RT staff present on scanner.  Written instruction to provide limits on each parameter in protocol.
  initial_severity : Considerable
  initial_likelihood: Medium
  initial_risk : 3
  design_controls: is_valid_function, Check to confirm scanning parameters within tolerance (e.g. bandwidth, TE, TR, distortion correction ON). Store backup of MRI scan protocol on GitHub alongside model. Adding noise to training data.
  final_likelihood: Very Low
  final_risk: 2

  5.hazard_id : SYNCT-HZ-005
  hazard_description : Wrong HU as a result of artefact from prosthetic
  potential_clinical_impact : Causes incorrect HU values, incorrect dose distribution -&gt; mistreatment or patient delays.  Causes geometric distortion of image significant enough to affect dose distribution -&gt; mistreatment or patient delays.  Patient reverts to CT pathway -&gt; patient delays
  possible_causes : Trained model causes HU incorrect estimation of tissue within artefact region, differing from water &gt; +-50HU.
  existing_controls : Allow single prosthetic hip planning work instruction to avoid hip implant Fiducials are not a concern  SPACE-OAR affects MR contrast? Electron desity is water equivalent - get more info on this.  Planning to contour and force HU before Treatment planning.
  initial_severity : Considerable
  initial_likelihood: Low
  initial_risk : 2
  design_controls:
  final_likelihood: Very Low
  final_risk: 2

  6.hazard_id : SYNCT-HZ-007
  hazard_description : Unintended patient imaged with protocol. Synthetic CT generated when not required.
  potential_clinical_impact :  Planner misinterprets synthetic CT as true CT and treatment planning using MR-only planning pathway when not intended.  Correct scan needs to be booked -&gt; delays in patient treatment
  possible_causes : Clinician error on request form MRI vetting team error in EPR interpretation.
  existing_controls : MR-only pathway SOP document defining eligibility, pre-requisites (clinician&#39;s EPR request for MR-only prostate, no nodal involvement, ...)
  initial_severity : Minor
  initial_likelihood: Very Low
  initial_risk : 1
  design_controls:
  final_likelihood: Very Low
  final_risk: 1

  7.hazard_id : SYNCT-HZ-008
  hazard_description : Wrong patient orientation causes miscalculation of HU in Inference
  potential_clinical_impact : Incorrect HU generated -&gt; mistreatment or re-imaging of patient, delays in patient pathway.
  possible_causes : Poor / lack of training
  existing_controls : Work instructions to ensure patients are scanned HFS.
  initial_severity : Significant
  initial_likelihood: Very low
  initial_risk : 1
  design_controls: Check in predicate for is_valid_function is HeadFirstSupine
  final_likelihood: Very low
  final_risk: 1

  8.hazard_id : SYNCT-HZ-009
  hazard_description : Connection between MR and Dicomserver goes down
  potential_clinical_impact : No SynCT generated for patient. Patient delayed while system comes back online. Patient reverts to CT pathway -&gt; patient delays
  possible_causes : DicomServer computer turns off/has fault. MRI machine system update by engineers
  existing_controls :
  initial_severity : Minor
  initial_likelihood: Low
  initial_risk : 1
  design_controls: Ability to send images from Eclipse or PACS to Dicomserver
  final_likelihood: Very low
  final_risk: 1

  9.hazard_id : SYNCT-HZ-010
  hazard_description : Docker container is lost/overridden/corrupted,
  potential_clinical_impact : No SynCT generated for patient. Patient delayed while system comes back online. Patient reverts to CT pathway -&gt; patient delays
  possible_causes : DicomServer computer turns off/has fault.
  existing_controls :
  initial_severity : Minor
  initial_likelihood: Low
  initial_risk : 1
  design_controls: Restore Docker from GitHub.
  final_likelihood: Very low
  final_risk: 1

  10.hazard_id : SYNCT-HZ-011
  hazard_description : DicomServer goes down / becomes unavailable
  potential_clinical_impact : No SynCT generated for patient. Patient delayed while system comes back online. Patient reverts to CT pathway -&gt; patient delays
  possible_causes : DicomServer computer turns off/has fault.
  existing_controls :
  initial_severity : Minor
  initial_likelihood: Low
  initial_risk : 1
  design_controls:
  final_likelihood: Low
  final_risk: 1
</pre></div>
</div>
</section>

    <script type="text/x-thebe-config">
    {
        requestKernel: true,
        binderOptions: {
            repo: "binder-examples/jupyter-stacks-datascience",
            ref: "master",
        },
        codeMirrorConfig: {
            theme: "abcdef",
            mode: "python"
        },
        kernelOptions: {
            kernelName: "python3",
            path: "./."
        },
        predefinedOutput: true
    }
    </script>
    <script>kernelName = 'python3'</script>

              </div>
              
            </main>
            <footer class="footer-article noprint">
                
    <!-- Previous / next buttons -->
<div class='prev-next-area'>
</div>
            </footer>
        </div>
    </div>
    <div class="footer-content row">
        <footer class="col footer"><p>
  
    By Lucrezia Cester<br/>
  
      &copy; Copyright 2022.<br/>
</p>
        </footer>
    </div>
    
</div>


      </div>
    </div>
  
  <!-- Scripts loaded after <body> so the DOM is not blocked -->
  <script src="_static/scripts/pydata-sphinx-theme.js?digest=1999514e3f237ded88cf"></script>


  </body>
</html>